# 配电网技术导则摘要

## 一、供电区域划分

### A+ 类供电区域
- 划分：市中心区、高负荷密度区（负荷密度 ≥ 30 MW/km²）
- 供电可靠性要求：99.999%（年停电时间 < 5.3 分钟）
- 典型区域：北京、上海、深圳核心城区
- 网架结构：电缆双环网、多分段多联络

### A 类供电区域
- 划分：市区、负荷密度 15～30 MW/km²
- 供电可靠性要求：99.99%（年停电时间 < 53 分钟）
- 典型区域：一般城市建成区
- 网架结构：架空多分段多联络、电缆单环网

### B 类供电区域
- 划分：城镇、县城、负荷密度 6～15 MW/km²
- 供电可靠性要求：99.96%（年停电时间 < 3.5 小时）
- 典型区域：县城、中心镇
- 网架结构：架空多分段、辐射式加联络

### C 类供电区域
- 划分：农村、负荷密度 1～6 MW/km²
- 供电可靠性要求：99.85%（年停电时间 < 13 小时）
- 典型区域：一般农村地区
- 网架结构：架空放射式为主

### D 类供电区域
- 划分：偏远农村、负荷密度 < 1 MW/km²
- 供电可靠性要求：99.7%（年停电时间 < 26 小时）
- 典型区域：山区、偏远乡村
- 网架结构：简单放射式

## 二、电压等级配置

### 1. 电压等级序列
- 高压配电：110kV、35kV
- 中压配电：10kV（主）、20kV（可选）
- 低压配电：380V/220V

### 2. 供电半径要求
- 10kV 架空线路：
  - A+、A 类：≤ 2 km
  - B 类：≤ 5 km
  - C 类：≤ 15 km
  - D 类：≤ 20 km
- 380V 低压线路：
  - 城市：≤ 250 m
  - 农村：≤ 500 m

### 3. 变压器容量配置
- 柱上配变：单台 ≤ 400 kVA
- 箱式变电站：单台 ≤ 1000 kVA
- 配电室：单台 ≤ 1600 kVA
- 负载率经济区间：0.6～0.8

## 三、网架结构要求

### 1. 10kV 网架基本结构
- 架空线路：
  - 分段：一般分 3～5 段
  - 联络：每 2～4 回线路设一个联络开关
  - 装接容量：每回线路 3～5 台配变
- 电缆线路：
  - 单环网：供电可靠性中等，投资较省
  - 双环网：可靠性高，A+ 类区域采用
  - N-1 校验：任一段线路故障，不影响用户供电

### 2. "N-1" 安全准则
- 定义：任一个元件（线路、变压器、开关）故障停运时，电网应能正常供电，不造成损失
- 适用范围：A+、A 类供电区域的 10kV 网架
- 实现方式：环网、联络转供、备用电源

## 四、设备选型原则

### 1. 导线截面选择
- 10kV 架空主干线：
  - A+、A 类：240 mm² 及以上
  - B 类：150 mm² 及以上
  - C、D 类：120 mm² 及以上
- 10kV 电缆主干线：
  - A+、A 类：300 mm² 及以上
  - 其他：150 mm² 及以上

### 2. 开关设备配置
- 架空线路：
  - 主干线分段开关：每 1～2 km 设一组
  - 分支线开关：T 接分支处设分界开关
  - 联络开关：环网联络处安装
- 电缆网：
  - 环网柜：每 2～3 座环网柜组成一个单环网
  - 分支箱：电缆 T 接分支处

### 3. 绝缘化要求
- A+、A 类区域：架空线路全部采用绝缘导线
- B 类区域：城区主要道路绝缘化率 100%
- C、D 类区域：逐步推进绝缘化改造

## 五、智能化要求

### 1. 配电自动化
- A+、A 类区域：配电自动化覆盖率 100%
- 三遥站所：遥控、遥测、遥信
- 故障定位：自动定位、自动隔离、自动恢复

### 2. 通信通道
- 主干线：光纤通信为主
- 分支线：无线（LTE 230MHz、5G）、载波为辅

### 3. 分布式电源接入
- 10kV 接入：单点容量 ≤ 8 MW
- 380V 接入：单点容量 ≤ 400 kW
- 要求：具备防孤岛保护、电压无功控制功能

## 六、参考依据
- 《配电网规划设计技术导则》Q/GDW 10882
- 《城市电力规划规范》GB/T 50293
- 《10kV 及以下配电设计规范》GB 50053
- 《配电网技术导则》DL/T 5729
